# ISO 14971 Risk Analysis — Portable Pulse Oximeter

**Device:** Fingertip pulse oximeter with wireless Bluetooth data transfer to mobile app
**Generated by:** MedRisk AI
**Date:** 2026-04-05
**Standards:** ISO 14971:2019, IEC 60601-1:2020, IEC 60601-1-11:2015 (home healthcare)
**Classification:** Class IIa (EU MDR), Class II (FDA)
**Market:** EU + US

---

## Risk 1: Optical Radiation — Skin Burns

**Risk ID:** RISK_01
**Hazard type:** Optical / Radiation
**Subsystem:** LED emitter (660 nm red + 940 nm IR)
**Life-cycle phase:** Use

**Hazardous situation:** Patient wears the device for extended continuous monitoring (>24h in ICU or home use). LED optical power concentrated on a small skin area causes localized heating.
**Sequence of events:** 1. LED emitters operate at maximum duty cycle → 2. Thermal energy accumulates at finger contact point → 3. Tissue temperature exceeds 41°C → local skin burn
**Harm:** First-degree skin burn at measurement site

**Pre-control risk:** P1=3, S1=2 (RPN=6, A)

### Risk Control Measures

**1a. LED Power Limit (Safety by design)**
Total optical power capped at <20 mW by design (series current-limiting resistor, not software-adjustable). At 20 mW over 1 cm² contact area, steady-state skin temperature rise is <2°C above ambient (confirmed by thermal modeling per IEC 60601-1 clause 11). No software failure can increase optical power beyond hardware limit.

**1b. Thermal Watchdog (Protective measure)**
NTC thermistor on LED PCB monitors emitter temperature. Independent hardware comparator triggers LED shutdown at 45°C PCB temperature (corresponding to ~41°C skin surface). Safe state: LEDs off, alarm displayed on app. Automatic retry after 60s cooldown.

**1c. Duration Warning (Information for safety)**
User manual and app UI recommend repositioning sensor every 4 hours for continuous monitoring. Visual reminder in app at 4-hour intervals. Warning label on device: "Reposition every 4 hours during continuous use."

### Verification

| Test | Method | Pass Criterion |
|------|--------|----------------|
| Max optical power | Integrating sphere + optical power meter at 100% duty cycle | <20 mW total (red + IR combined) |
| Skin temperature rise | Thermocouple on simulated finger (IEC 60601-1 clause 11.1.2.2), 8-hour continuous | ΔT <2°C above ambient, max surface <41°C |
| Thermal watchdog trip | Heat LED PCB to 45°C with external heater | LEDs shut off within 1 second, alarm displayed |

**Residual Risk:** P2=1, S2=2 (RPN=2, A)
**Justification:** Hardware current limiter makes excessive optical power physically impossible (not software-dependent). Thermal watchdog provides independent backup. Two independent barriers — simultaneous failure of both is improbable.
**IEC Reference:** IEC 60601-1:2020 clause 11.1 (Temperature of parts), IEC 62471 (Photobiological safety)

---

## Risk 2: SpO2 Measurement Error — Missed Hypoxemia

**Risk ID:** RISK_02
**Hazard type:** Software / Diagnostic
**Subsystem:** Signal processing algorithm (photoplethysmography)
**Life-cycle phase:** Use

**Hazardous situation:** Device displays falsely normal SpO2 reading (e.g., 97%) when patient is actually hypoxemic (actual SpO2 <90%). Clinician does not intervene.
**Sequence of events:** 1. Motion artifact or low perfusion corrupts PPG signal → 2. Algorithm fails to detect artifact and computes incorrect SpO2 → 3. Falsely normal value displayed → 4. Clinician relies on reading → delayed or missed treatment
**Harm:** Delayed treatment of hypoxemia, potential organ damage or death

**Pre-control risk:** P1=3, S1=5 (RPN=15, U — MUST reduce)

### Risk Control Measures

**2a. Signal Quality Index (Safety by design)**
Algorithm computes real-time perfusion index (PI) and signal quality index (SQI) from PPG waveform morphology. When PI <0.3% or SQI <60%, SpO2 value is suppressed (replaced with "---") and "Low Signal Quality" indicator displayed. No numerical SpO2 shown during unreliable conditions.

**2b. Clinical Accuracy Validation (Safety by design)**
SpO2 algorithm validated per ISO 80601-2-61:2017 against arterial blood gas co-oximetry on ≥200 data points across 70-100% SaO2 range, including dark skin pigmentation (Fitzpatrick V-VI). Accuracy specification: Arms ≤ 3% over 70-100% SaO2.

**2c. Motion Artifact Rejection (Protective measure)**
Adaptive filtering algorithm separates PPG cardiac component from motion-induced signal. During detected motion (accelerometer threshold >0.5g), update rate slows from 1 Hz to 0.25 Hz and confidence interval widens. If motion persists >30s, value blanked.

**2d. User Guidance (Information for safety)**
Display shows: SpO2 value + perfusion waveform + SQI bar. Clinician can visually assess waveform quality. User manual documents: limitations with nail polish, dark pigmentation, low perfusion, motion. App provides "Measurement Tips" guidance.

### Verification

| Test | Method | Pass Criterion |
|------|--------|----------------|
| Clinical accuracy | ISO 80601-2-61 controlled desaturation study, n≥200, diverse pigmentation | Arms ≤ 3.0% over 70-100% SaO2 |
| SQI blanking | Simulated low perfusion (PI=0.1%) on test bench | SpO2 blanked within 5 seconds |
| Motion rejection | Standardized motion profile (IEC 80601-2-61 Annex EE) | SpO2 error <4% during moderate motion, blanked during severe |
| Dark pigmentation bias | Subgroup analysis Fitzpatrick V-VI vs I-II from clinical study | Bias ≤ 1.0% between groups |

**Residual Risk:** P2=2, S2=5 (RPN=10, U → requires benefit-risk justification)
**Justification:** S2 remains 5 because missed hypoxemia can be fatal. P2 reduced from 3 to 2 by SQI blanking (unreliable values never shown) + clinical validation (Arms ≤ 3%). Residual risk P2=2 because: (a) algorithm cannot cover all edge cases (carboxyhemoglobin, methemoglobin), and (b) user may ignore "Low Signal Quality" warning. **Benefit-risk:** Pulse oximetry provides continuous non-invasive monitoring that catches >95% of hypoxemic events. The benefit of real-time detection vastly outweighs the residual risk of occasional false readings. Accepted per ISO 14971:2019 clause 7.4.
**IEC Reference:** ISO 80601-2-61:2017 (Pulse oximeter particular requirements), IEC 62304 (Software lifecycle)

---

## Risk 3: Electrical Safety — Patient Leakage Current

**Risk ID:** RISK_03
**Hazard type:** Electrical
**Subsystem:** Battery, PCB, patient-applied part (finger clip)
**Life-cycle phase:** Use

**Hazardous situation:** Internal battery fault or PCB damage creates a leakage path from battery through finger clip to patient. Device is a BF-type applied part (direct patient contact, not cardiac).
**Sequence of events:** 1. Battery cell internal short or PCB trace damage → 2. Elevated voltage on patient-contact surfaces → 3. Leakage current flows through patient's finger
**Harm:** Electrical micro-shock, skin irritation, or in extreme case (single fault + wet conditions) more serious shock

**Pre-control risk:** P1=2, S1=3 (RPN=6, A)

### Risk Control Measures

**3a. Double Insulation (Safety by design)**
Battery compartment has 2 MOPP (Means of Patient Protection) insulation between battery terminals and patient-contact surfaces. Creepage distance ≥4mm, air clearance ≥2.5mm per IEC 60601-1 Table 13. PCB layout ensures >8mm between battery traces and applied-part traces.

**3b. Current Limiting (Safety by design)**
Series 10kΩ resistor in patient circuit limits maximum fault current to <500µA even at full battery voltage (4.2V Li-ion → 420µA max). This is below the BF applied part limit of 500µA under single fault condition.

**3c. Battery Protection (Protective measure)**
Battery management IC (BMS) with overcurrent protection, overvoltage cutoff (4.25V), undervoltage cutoff (2.8V), and short-circuit detection (<100µs response). UL 2054 / IEC 62133-2 certified cell.

### Verification

| Test | Method | Pass Criterion |
|------|--------|----------------|
| Patient leakage current (normal) | IEC 60601-1 clause 8.7.4.7, MD test configuration | <100µA (BF normal condition) |
| Patient leakage current (single fault) | IEC 60601-1 clause 8.7.4.7, battery shorted to applied part | <500µA (BF single fault) |
| Creepage/clearance | Physical measurement with calibrated gauge | Creepage ≥4mm, clearance ≥2.5mm |
| Dielectric strength | 1500 VAC for 60s between battery and applied part | No breakdown |

**Residual Risk:** P2=1, S2=2 (RPN=2, A)
**Justification:** Double insulation + current limiting resistor make patient shock practically impossible. Even under single fault (one insulation layer breached), current is hardware-limited to <500µA. Two independent barriers. S2 reduced from 3 to 2 because current limiting changes the nature of potential harm from "shock" to "imperceptible."
**IEC Reference:** IEC 60601-1:2020 clause 8.5 (Classification of applied parts), clause 8.7 (Leakage currents)

---

## Risk 4: Wireless EMI — Interference with Other Medical Equipment

**Risk ID:** RISK_04
**Hazard type:** Electromagnetic / Environmental
**Subsystem:** Bluetooth Low Energy (BLE 5.0) radio module
**Life-cycle phase:** Use (hospital environment)

**Hazardous situation:** Device's BLE transmissions interfere with nearby medical equipment (infusion pump, ventilator, patient monitor) in ICU or clinical environment.
**Sequence of events:** 1. BLE module transmits at 2.4 GHz → 2. Emissions exceed immunity threshold of nearby equipment → 3. Nearby device malfunctions
**Harm:** Indirect harm — malfunction of critical care equipment

**Pre-control risk:** P1=2, S1=4 (RPN=8, A*)

### Risk Control Measures

**4a. Low Transmit Power (Safety by design)**
BLE 5.0 configured at 0 dBm (1 mW) transmit power. At 1m distance, field strength is <0.5 V/m — well below the 3 V/m immunity requirement of IEC 60601-1-2:2014 for professional healthcare facilities. EMI is physically incapable of exceeding peer device immunity at clinical distances (>0.5m).

**4b. EMC Testing (Safety by design)**
Device tested per IEC 60601-1-2:2014 Table 9 for emissions and immunity. Radiated emissions below CISPR 11 Group 1 Class B limits. Conducted emissions below limits on USB charging port.

**4c. Hospital Guidance (Information for safety)**
User manual specifies minimum separation distance (15 cm, calculated per IEC 60601-1-2 Table 6 for 1 mW transmitter). Labeling: RF transmitter symbol per IEC 60601-1-2.

### Verification

| Test | Method | Pass Criterion |
|------|--------|----------------|
| Radiated emissions | CISPR 11, anechoic chamber, 30 MHz - 6 GHz | Below Group 1 Class B limits |
| BLE transmit power | Conducted power at antenna connector, spectrum analyzer | ≤0 dBm (1 mW) |
| Immunity | IEC 61000-4-3 (3 V/m, 80-2700 MHz) | No SpO2 error >1%, no alarm failure |

**Residual Risk:** P2=1, S2=4 (RPN=4, A)
**Justification:** BLE at 0 dBm is 16× below the 3 V/m immunity floor mandated for all medical equipment in professional settings. Interference is physically impossible at distances >15 cm. S2 remains 4 because IF interference occurred with a critical device, consequences could be serious — but P2=1 because the physics prevents it.
**IEC Reference:** IEC 60601-1-2:2014 (EMC requirements), CISPR 11 (Emissions)

---

## Risk 5: Battery — Thermal Runaway and Fire

**Risk ID:** RISK_05
**Hazard type:** Thermal / Chemical
**Subsystem:** Lithium-ion battery (single cell, ~200 mAh)
**Life-cycle phase:** Use / Charging / Transport

**Hazardous situation:** Internal battery defect, overcharging, or mechanical damage causes thermal runaway. Device is worn on patient's finger.
**Sequence of events:** 1. Cell internal short circuit or overcharge → 2. Electrolyte decomposition, gas generation → 3. Thermal runaway → fire or rupture
**Harm:** Burns to patient's finger, potential fire hazard

**Pre-control risk:** P1=2, S1=4 (RPN=8, A*)

### Risk Control Measures

**5a. Certified Cell (Safety by design)**
Li-ion cell certified to IEC 62133-2 and UN 38.3 (transport). Cell chemistry: LiCoO2 with ceramic separator (thermal shutdown at 130°C). Cell capacity <200 mAh — limited energy content (0.74 Wh) restricts maximum thermal event severity.

**5b. Battery Management System (Protective measure)**
Dedicated BMS IC with: overvoltage protection (4.25V cutoff, hardware comparator), overcurrent (>500 mA disconnect, <10 µs response), undervoltage (2.8V cutoff), temperature monitoring (charge disabled <0°C and >45°C, discharge disabled >60°C). All protection thresholds are hardware-latched, independent of main MCU.

**5c. Mechanical Protection (Safety by design)**
Battery enclosed in polycarbonate housing, potted with thermal epoxy. Housing passes IEC 60601-1 clause 15.3.4 (mechanical strength, 1m drop). No user access to battery — factory-sealed, non-removable.

**5d. Charging Safety (Information for safety)**
USB-C charging with certified adapter only (5V/500mA). User manual: do not charge unattended overnight. Charging LED indicator: green=complete, orange=charging, red=fault.

### Verification

| Test | Method | Pass Criterion |
|------|--------|----------------|
| Overcharge protection | Apply 6V to battery terminals via bench supply | BMS disconnects within 100 ms, no thermal event |
| Short circuit protection | Short battery terminals with <50 mΩ wire | BMS disconnects within 10 µs, cell temperature <60°C |
| Thermal abuse | Heat cell to 130°C in oven (IEC 62133-2 clause 8.3.4) | No fire, no explosion |
| Drop test | 1m drop onto steel plate, 6 faces × 3 drops | No battery exposure, no function loss |

**Residual Risk:** P2=1, S2=3 (RPN=3, A)
**Justification:** IEC 62133-2 certified cell + independent hardware BMS + sealed housing = three independent barriers against thermal runaway. Limited energy content (0.74 Wh) restricts worst-case burn severity even in total failure. S2 reduced from 4 to 3 because energy content physically limits harm magnitude.
**IEC Reference:** IEC 60601-1:2020 clause 15 (Construction), IEC 62133-2 (Li-ion safety), UN 38.3 (Transport)

---

## Risk 6: Biocompatibility — Skin Sensitization from Finger Clip

**Risk ID:** RISK_06
**Hazard type:** Biological / Chemical
**Subsystem:** Patient-contact materials (silicone cushion, ABS housing, metal spring)
**Life-cycle phase:** Use

**Hazardous situation:** Materials in contact with patient's skin for extended periods cause allergic reaction or skin irritation. Particularly relevant for continuous monitoring (ICU, home use >4 hours).
**Sequence of events:** 1. Skin in prolonged contact with device materials → 2. Leachable chemicals (plasticizers, metal ions from spring) cause sensitization → 3. Contact dermatitis
**Harm:** Skin irritation, allergic contact dermatitis

**Pre-control risk:** P1=3, S1=2 (RPN=6, A)

### Risk Control Measures

**6a. Biocompatible Materials (Safety by design)**
All patient-contact materials are ISO 10993-5 and 10993-10 compliant. Silicone cushion: medical-grade, platinum-cured (no peroxide residues). ABS housing: medical-grade, phthalate-free. Spring: 316L stainless steel (low nickel release per EN 1811). No natural rubber latex used anywhere.

**6b. Material Testing (Safety by design)**
Full ISO 10993-1 biological evaluation performed: cytotoxicity (Part 5), sensitization (Part 10), irritation (Part 23). Testing on extract basis for 30-day cumulative contact duration.

**6c. Repositioning Guidance (Information for safety)**
User manual: reposition sensor every 4 hours. Warning for patients with known nickel allergy: use with protective barrier or alternative sensor site.

### Verification

| Test | Method | Pass Criterion |
|------|--------|----------------|
| Cytotoxicity | ISO 10993-5 (L929 cell line, extract method) | Grade 0-1 (non-cytotoxic) |
| Sensitization | ISO 10993-10 (guinea pig maximization or LLNA) | Non-sensitizing |
| Irritation | ISO 10993-23 (reconstructed human epidermis) | Non-irritant |
| Nickel release | EN 1811 (spring component) | <0.5 µg/cm²/week |

**Residual Risk:** P2=2, S2=1 (RPN=2, A)
**Justification:** Medical-grade materials with full biocompatibility testing reduce probability. S2 reduced from 2 to 1 because contact dermatitis from tested materials is self-limiting and resolves when device is removed.
**IEC Reference:** IEC 60601-1:2020 clause 11.7 (Biocompatibility), ISO 10993-1:2018

---

## Risk 7: Software Failure — Frozen Display Shows Stale Data

**Risk ID:** RISK_07
**Hazard type:** Software
**Subsystem:** Embedded firmware (MCU) + mobile app
**Life-cycle phase:** Use

**Hazardous situation:** Software crash or communication freeze causes display to show last-known SpO2 value while actual patient condition deteriorates. Clinician believes patient is stable.
**Sequence of events:** 1. Firmware exception or BLE disconnection → 2. Display freezes on last value → 3. Clinician sees "normal" reading → 4. Actual hypoxemia not detected
**Harm:** Delayed treatment of deteriorating patient

**Pre-control risk:** P1=3, S1=4 (RPN=12, U — MUST reduce)

### Risk Control Measures

**7a. Watchdog Timer (Safety by design)**
Independent hardware watchdog (external IC, not MCU-internal) requires periodic reset pulse from main firmware. If firmware hangs >2 seconds, watchdog forces MCU reset. Device reboots to known safe state in <5 seconds. During reboot, display shows "---" (no value).

**7b. Data Freshness Indicator (Safety by design)**
Display shows timestamp of last valid measurement. If no new SpO2 computed for >4 seconds, value replaced with "---" and "NO SIGNAL" alert. Implemented in independent display controller, not main MCU — survives main firmware crash.

**7c. BLE Disconnection Alert (Protective measure)**
Mobile app detects BLE disconnection within 5 seconds. Displays "DEVICE DISCONNECTED" alert with audible alarm. Does NOT show stale data — last value greyed out with timestamp.

**7d. Software Lifecycle (Safety by design)**
Firmware developed per IEC 62304 Class B (can cause injury). Unit tests: 85% code coverage. Integration tests for all alarm pathways. Static analysis (MISRA C:2012). No dynamic memory allocation in safety-critical paths.

### Verification

| Test | Method | Pass Criterion |
|------|--------|----------------|
| Watchdog recovery | Inject firmware hang (infinite loop in main thread) | MCU resets within 2s, display shows "---" within 3s |
| Data freshness | Remove finger during active monitoring | Display blanks SpO2 within 4 seconds |
| BLE disconnection | Power off device during active app monitoring | App shows "DISCONNECTED" alert within 5 seconds |
| Fault injection | Force exceptions in SpO2 algorithm | No stale value displayed; graceful degradation to "---" |

**Residual Risk:** P2=1, S2=4 (RPN=4, A)
**Justification:** Hardware watchdog (independent of main MCU) + data freshness check (independent display controller) = two independent barriers against stale data. Firmware crash recovery is <5 seconds. During any failure, display shows "---" not a stale value. P2=1 because both watchdog AND freshness check must fail simultaneously — they are on different hardware.
**IEC Reference:** IEC 62304:2015 (Software lifecycle), IEC 60601-1:2020 clause 14 (PEMS)

---

## Risk 8: Mechanical — Finger Clip Spring Force Injury

**Risk ID:** RISK_08
**Hazard type:** Mechanical
**Subsystem:** Spring-loaded finger clip mechanism
**Life-cycle phase:** Use

**Hazardous situation:** Excessive clip spring force causes pain, circulatory restriction, or pressure injury during prolonged use, especially in neonatal/pediatric or elderly patients with fragile skin.
**Sequence of events:** 1. Spring force too high for patient population → 2. Prolonged compression of finger tissue → 3. Pain, tissue ischemia, pressure mark
**Harm:** Pressure injury, tissue damage, discomfort

**Pre-control risk:** P1=3, S1=2 (RPN=6, A)

### Risk Control Measures

**8a. Calibrated Spring Force (Safety by design)**
Spring force designed to 0.8-1.2 N (measured at finger). Sufficient for optical coupling but below pressure injury threshold. Force validated by mechanical testing per IEC 60601-1 clause 9.4.2.4.

**8b. Size-Specific Variants (Safety by design)**
Three clip sizes: Adult (default), Pediatric (reduced spring force 0.5-0.8 N, smaller aperture), Neonatal (wrap sensor, no clip). Prevents use of adult clip on neonatal patients.

**8c. Repositioning Guidance (Information for safety)**
User manual: reposition every 2 hours for continuous monitoring. "Do not use adult clip on neonatal patients."

### Verification

| Test | Method | Pass Criterion |
|------|--------|----------------|
| Spring force | Force gauge at clip opening, 10 samples per size | Adult: 0.8-1.2 N; Pediatric: 0.5-0.8 N |
| Pressure marking | 8-hour simulated use on synthetic skin model | No indentation >0.5 mm residual |
| Usability | Formative study, 10 users across 3 sizes | Correct size selected >90% of uses |

**Residual Risk:** P2=1, S2=1 (RPN=1, A)
**Justification:** Calibrated spring force and size variants eliminate excessive force by design. Residual harm limited to minor discomfort, self-resolving on removal.
**IEC Reference:** IEC 60601-1:2020 clause 9.4 (Mechanical hazards)

---

## Risk 9: Use Error — Incorrect Finger Placement

**Risk ID:** RISK_09
**Hazard type:** Ergonomic / Usability
**Subsystem:** Finger clip + optical sensor alignment
**Life-cycle phase:** Use

**Hazardous situation:** User places finger incorrectly (sideways, too deep, or too shallow) causing optical misalignment. Device produces inaccurate reading without error indication.
**Sequence of events:** 1. Finger not centered over optical sensors → 2. Shunt light bypasses finger tissue → 3. PPG signal corrupted → 4. SpO2 reading inaccurate
**Harm:** Incorrect clinical decision based on false reading

**Pre-control risk:** P1=4, S1=3 (RPN=12, U — MUST reduce)

### Risk Control Measures

**9a. Optical Geometry (Safety by design)**
LED and photodetector positioned with mechanical alignment guides. Clip geometry physically constrains finger to correct position. V-groove finger rest ensures centering. Optical path validated for ±3 mm lateral displacement.

**9b. Signal Quality Detection (Protective measure)**
Same SQI system as Risk 2. Misaligned finger produces characteristic signal pattern (high DC offset, low modulation index). Algorithm detects and blanks SpO2 if modulation index <0.3%.

**9c. Placement Indicator (Information for safety)**
App displays "Check Finger Placement" if SQI is borderline (60-75%). Printed marking on clip shows correct finger depth. Quick-start guide with photos of correct vs incorrect placement.

### Verification

| Test | Method | Pass Criterion |
|------|--------|----------------|
| Misalignment tolerance | Test at 0, ±1, ±2, ±3 mm lateral offset with phantom finger | SpO2 accurate (Arms ≤ 3%) within ±2 mm; blanked beyond |
| SQI detection of misalignment | Deliberately misaligned finger on 20 subjects | Misalignment detected and flagged within 10 seconds in >95% of cases |
| Usability — placement success | Formative study, 20 untrained users | Correct placement on first attempt >85% |

**Residual Risk:** P2=2, S2=3 (RPN=6, A)
**Justification:** Mechanical alignment guide + SQI detection reduce P from 4 to 2. Some residual risk remains because users with unusual finger anatomy (very thin/thick fingers) may still achieve borderline placement. S2 unchanged because incorrect SpO2 can lead to wrong clinical decisions.
**IEC Reference:** IEC 62366-1:2015 (Usability engineering), ISO 80601-2-61

---

## Risk 10: Cybersecurity — Unauthorized Access to Patient Data

**Risk ID:** RISK_10
**Hazard type:** Software / Privacy
**Subsystem:** BLE communication + mobile app + cloud storage
**Life-cycle phase:** Use

**Hazardous situation:** SpO2 data transmitted via Bluetooth is intercepted, or cloud-stored patient data is accessed by unauthorized parties. HIPAA/GDPR violation.
**Sequence of events:** 1. BLE communication eavesdropped or cloud database breached → 2. Patient health data exposed → 3. Privacy violation, potential discrimination
**Harm:** Patient privacy breach, regulatory penalties, loss of trust

**Pre-control risk:** P1=3, S1=3 (RPN=9, A*)

### Risk Control Measures

**10a. BLE Encryption (Safety by design)**
BLE 5.0 with LE Secure Connections (FIPS-compliant AES-128-CCM encryption). Pairing requires user confirmation on both device and app (numeric comparison). No legacy pairing modes supported.

**10b. Data Encryption at Rest (Safety by design)**
Mobile app stores patient data using AES-256 encryption (platform keychain: iOS Keychain / Android Keystore). Cloud storage: TLS 1.3 in transit, AES-256 at rest. Database access requires per-user authentication tokens.

**10c. Data Minimization (Safety by design)**
Device stores only last 24 hours of SpO2 data locally (circular buffer, auto-overwritten). No patient identifiers stored on device. App links data to user account, not device. Device can be reset to factory without affecting stored data.

**10d. Security Updates (Protective measure)**
Firmware OTA update capability with signed firmware images (ECDSA-256). Vulnerability disclosure policy published. Security patch response: critical <30 days, high <90 days.

### Verification

| Test | Method | Pass Criterion |
|------|--------|----------------|
| BLE sniffing | Ubertooth/BLE sniffer during active data transfer | Payload encrypted, no plaintext SpO2 visible |
| Pairing security | Attempt connection without user confirmation | Connection rejected |
| Data at rest | Extract app sandbox (rooted device) | Patient data encrypted, no plaintext |
| Penetration test | Third-party pentest of cloud API | No critical/high findings |

**Residual Risk:** P2=2, S2=2 (RPN=4, A)
**Justification:** AES-128 (BLE) + AES-256 (storage) + signed firmware provide strong cryptographic protection. P2=2 (not 1) because: zero-day vulnerabilities in BLE stack or OS remain possible, and social engineering attacks on user credentials cannot be fully prevented by technical controls. S2 reduced from 3 to 2 because data minimization limits exposure scope.
**IEC Reference:** IEC 62443 (Cybersecurity), IEC 81001-5-1:2021 (Health software cybersecurity), GDPR Article 32

---

## Risk Summary

| # | Risk Name | Hazard Type | P1 | S1 | Control Types | P2 | S2 | RPN2 | Status |
|---|-----------|-------------|----|----|--------------|----|----|------|--------|
| 1 | Optical skin burns | Optical | 3 | 2 | Design + Protective + Info | 1 | 2 | 2 | A |
| 2 | Missed hypoxemia (false SpO2) | Software/Diagnostic | 3 | 5 | Design + Protective + Info | 2 | 5 | 10 | A* (benefit-risk) |
| 3 | Patient leakage current | Electrical | 2 | 3 | Design + Protective | 1 | 2 | 2 | A |
| 4 | EMI to other equipment | EMC | 2 | 4 | Design + Info | 1 | 4 | 4 | A |
| 5 | Battery thermal runaway | Thermal/Chemical | 2 | 4 | Design + Protective + Info | 1 | 3 | 3 | A |
| 6 | Skin sensitization | Biological | 3 | 2 | Design + Info | 2 | 1 | 2 | A |
| 7 | Frozen display (stale data) | Software | 3 | 4 | Design + Protective | 1 | 4 | 4 | A |
| 8 | Spring force injury | Mechanical | 3 | 2 | Design + Info | 1 | 1 | 1 | A |
| 9 | Incorrect finger placement | Usability | 4 | 3 | Design + Protective + Info | 2 | 3 | 6 | A |
| 10 | Patient data breach | Cybersecurity | 3 | 3 | Design + Protective | 2 | 2 | 4 | A |

**Residual Risk Summary:**
- Total risks: 10
- Acceptable (A): 9
- Acceptable with benefit-risk justification (A*): 1 (Risk 2 — missed hypoxemia)
- Unacceptable (U): 0

---

## IEC 60601 Clause Cross-Reference

| Clause | Description | Risks Addressed |
|--------|-------------|-----------------|
| 8.5, 8.7 | Applied parts, leakage current | Risk 3 |
| 9.4 | Mechanical hazards | Risk 8 |
| 11.1 | Temperature of parts | Risk 1 |
| 11.7 | Biocompatibility | Risk 6 |
| 14 | PEMS (software) | Risk 2, 7 |
| 15 | Construction (battery) | Risk 5 |
| IEC 60601-1-2 | EMC | Risk 4 |
| IEC 60601-1-11 | Home healthcare | Risk 1, 6, 8, 9 |
| ISO 80601-2-61 | Pulse oximeter particular | Risk 2, 9 |
| IEC 62304 | Software lifecycle | Risk 2, 7 |
| IEC 62366-1 | Usability engineering | Risk 9 |
| ISO 10993 | Biocompatibility | Risk 6 |
| IEC 62133-2 | Battery safety | Risk 5 |
| IEC 81001-5-1 | Cybersecurity | Risk 10 |

---

*Generated by MedRisk AI. This analysis assists with risk management documentation and does not replace professional regulatory review. All outputs should be verified by a qualified person before regulatory submission.*
